Searched CAT,MDR Report Key,Brand Name,Manufacturer,Lot Number,Problem Codes,Health Effect Codes,Date of Event,Type of Event,Description
HAR1136,13691494,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V70099,,,20220209,Malfunction,"IT WAS REPORTED THAT DURING THE LAP GASTRIC BYPASS, THE BLADE CRACKED. THE DEVICE WAS PUT INTO THE COLLECTION BIN AND THE TIP OF BLADE WAS COMPLETELY BROKEN OFF. THE BLADE TIP WILL BE RETURNED WITH THE DEVICE. WARNING WAS OBSERVED ON GEN11 AND THE DEVICE THAT WAS REPLACED. THE ASSISTING RESIDENT SAYS THE ERROR OCCURRED AFTER ACTIVATING ON STAPLE LINE. THE PROCEDURE WAS SUCCESSFULLY COMPLETED. THERE WERE FRAGMENTS GENERATED AND WERE REMOVED EASILY WITHOUT ADDITIONAL INTERVENTION. THERE WAS NO PATIENT HARM. (B)(4). BATCH #: UNKNOWN. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT NUMBER, AND NO NON-CONFORMANCE WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. (B)(4). DATE SENT: 3/21/2022 INVESTIGATION SUMMARY THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND IT WAS RETURNED WITH THE DEVICE. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS ANALYZED, AND IT WAS DETERMINED THAT IT WAS USED IN MORE THAN ONE GENERATOR. THE DEVICE IS INTENDED TO BE USED WITH A SINGLE GENERATOR. IF THE DEVICE IS CONNECTED TO A DIFFERENT GENERATOR AN ALERT SCREEN WILL BE DISPLAYED INDICATING TO REPLACE THE INSTRUMENT / NO INSTRUMENT USES REMAINING / RESTART GENERATOR. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. THIS DEVICE IS PACKAGED AND STERILIZED FOR SINGLE USE ONLY. MULTIPLE PATIENT USE MAY COMPROMISE THE DEVICE INTEGRITY OR CREATE A RISK OF CONTAMINATION THAT, IN TURN, MAY RESULT IN PATIENT INJURY OR ILLNESS. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13691502,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220218,Malfunction,"(B)(4). BATCH #: UNKNOWN. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT, DURING A LAPAROSCOPIC ANTERIOR RESECTION, ¿CLEAN BLADE¿ WAS DISPLAYED FREQUENTLY FROM THE BEGINNING. THEN THE BLADE BROKE WHEN THE NURSE CLEANED THE BLADE. NO PIECES FELL INTO THE PATIENT. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). DATE SENT: 4/4/2022. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13766614,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V70178,,,20220221,Malfunction,"(B)(4). BATCH #: UNKNOWN. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: DID THE PATIENT EXPERIENCE ANY ADVERSE CONSEQUENCES DUE TO THIS ISSUE? NO, THE SURGEON FOUND THE CRACK AFTER THE PATIENT'S SURGERY SIDE. THE BLADE WAS BROKEN WHEN HE TOUCHED THE CRACK AND THEN THE SURGEON USED THE REPLACEMENT. THERE WAS NO ADVERSE EVENT FOR THE PATIENT. OPERATION: LAPALOSCOPIC LIVER. THE SURGEON DID NOT REMEMBER THE ERROR DETAIL. AN ANALYSIS OF THE PRODUCT COULD NOT BE PERFORMED SINCE A PHYSICAL SAMPLE WAS NOT RECEIVED FOR EVALUATION. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT NUMBER, AND NO NON-CONFORMANCE WERE IDENTIFIED. AS PART OF ETHICON'S QUALITY PROCESS, ALL DEVICES ARE MANUFACTURED, INSPECTED, AND DISTRIBUTED TO APPROVED SPECIFICATIONS. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT, DURING AN UNKNOWN PROCEDURE, AN UNKNOWN ERROR OCCURRED AND BECAME NOT TO FUNCTION. THE BLADE BROKE. THE DEVICE CLAMPED CLIPS AND FORCEPS. GEN11 WAS USED. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). DATE SENT: 3/31/2022. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: THE SALES REP INTERVIEWED THE SURGEON. THE SURGEON COMMENTED THAT THE DEVICE DID NOT CLAMP CLIPS OR THE STAPLES. THE PROCEDURE WAS COLECTOMY. AN UNKNOWN ERROR OCCURRED. THE BLADE BROKE AFTER THE OPERATION, NO PIECE HAS BEEN LEFT IN THE PATIENT. THE PATIENT HAS BEEN DISCHARGED."
HAR1136,13824811,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220221,Malfunction,"(B)(4). BATCH #: UNKNOWN. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: THE SALES REP RECEIVED THE DEVICE, AND THE BLADE WAS BROKEN. THERE IS A POSSIBILITY THAT THERE IS A PROBLEM WITH THE WAY SURGEON USED THE DEVICE. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT, DURING AN UNKNOWN PROCEDURE, ¿CLEAN BLADE¿ WAS DISPLAYED DURING USE. THE DEVICE WAS RESTARTED, BUT ¿ACTIVATE INSTRUMENT OUTSIDE PATIENT TO RUN TEST¿, THEN ¿REPLACE INSTRUMENT¿ WAS DISPLAYED AND BECAME NOT TO FUNCTION. THE BLADE TIP WAS NOT BROKEN OFF AND NO PIECES FELL INTO THE PATIENT. ANOTHER COMPETITIVE DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). DATE SENT: 4/8/2022. INVESTIGATION SUMMARY THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE OF THE DEVICE STOP ACTIVATING AND DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCE'S WERE IDENTIFIED."
HAR1136,13825365,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V7014T,,,20220112,Malfunction,"(B)(4). BATCH #: UNKNOWN. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. THIS BLADE TIP PORTION MAY HAVE BROKEN OFF OF THE DEVICE DURING TRANSPORT TO OUR ANALYSIS SITE. IN ADDITION THE DEVICE WAS RETURNED WITH THE CABLE CUT OFF. DUE TO THE CONDITION OF THE RETURNED DEVICE, WE WERE UNABLE TO TEST ON THE GEN 11. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT, DURING A LAPAROSCOPIC COLECTOMY, ¿REMOVE INSTRUMENT FROM PATIENT¿ WAS DISPLAYED AFTER THE DEVICE WAS USED FOR 2 HOURS. THE DEVICE WAS RESTARTED, AND PRE-RUN TEST WAS PERFORMED, BUT THE DEVICE DID NOT FUNCTION. THE BLADE TIP WAS NOT BROKEN OFF AND NO PIECES FELL INTO THE PATIENT. GEN11 WAS USED. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE."
HAR1136,13825906,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V7014U,,,20220218,Malfunction,"IT WAS REPORTED THAT, DURING A PLASTIC SURGERY, THE BLADE BROKE. NO PIECES FELL INTO THE PATIENT. GEN11 WAS USED. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). BATCH #: UNKNOWN. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: THE PROCEDURE IS LAPAROSCOPIC SLEEVE GASTRECTOMY. THE DEVICE WAS USED ON THE DISSECTION. AN UNKNOWN ERROR OCCURRED, AND THE DEVICE WAS ACTIVATED ON THE TEST MODE OUTSIDE THE PATIENT. THEN THE BLADE BROKE. THE BLADE BROKE OUTSIDE THE PATIENT. NO PIECE LEFT INTO THE PATIENT. THERE IS A POSSIBILITY THAT THE DEVICE TOUCHED THE HARD THINGS. THE PATIENT IS STABLE. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT NUMBER, AND NO NON-CONFORMANCE WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. (B)(4). DATE SENT: 4/11/2022. D4 BATCH #: V7014U. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED. THIS REPORT IS BEING SUBMITTED PURSUANT TO THE PROVISIONS OF 21 CFR, PART 803. THIS REPORT MAY BE BASED ON INFORMATION WHICH HAS NOT BEEN INVESTIGATED OR VERIFIED PRIOR TO THE REQUIRED REPORTING DATE. THIS REPORT DOES NOT REFLECT A CONCLUSION BY ETHICON, OR ITS EMPLOYEES THAT THE REPORT CONSTITUTES AN ADMISSION THAT THE PRODUCT, ETHICON, OR ITS EMPLOYEES CAUSED OR CONTRIBUTED TO THE POTENTIAL EVENT DESCRIBED IN THIS REPORT. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE."
HAR1136,13826016,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V7014U,,,20220218,Malfunction,"(B)(4). BATCH #: UNKNOWN. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT NUMBER, AND NO NON-CONFORMANCE WERE IDENTIFIED. IT WAS REPORTED THAT, DURING AN UNKNOWN PROCEDURE, AN UNKNOWN ERROR OCCURRED. THEN THE BLADE BROKE WHEN THE DEVICE WAS ACTIVATED OUTSIDE THE PATIENT. NO PIECES FELL INTO THE PATIENT. THERE IS A POSSIBILITY THAT THE DEVICE TOUCHED THE HARD THINGS. GEN11 WAS USED. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). DATE SENT: 4/8/2022. D4 BATCH #: V7014U. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND IT WAS RETURNED WITH THE DEVICE. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13842380,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220223,Injury,"IT WAS REPORTED THAT DURING AN UNKNOWN PROCEDURE THE GENERATOR DISPLAYED ¿REMOVE FROM PATIENT¿. THE SURGEON CHANGED HIS TECHNIQUE AND CONVERTED TO AN OPEN PROCEDURE SO THEY NO LONGER NEEDED TO USE THE DEVICE. THERE WAS NO PATIENT IMPACT. PC-(B)(4). DATE SENT: (B)(6) 2022. BATCH #: UNKNOWN. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: DOES THE SURGEON BELIEVE THAT THE ETHICON DEVICE CAUSED OR CONTRIBUTED TO THE SURGERY BEING CONVERTED TO OPEN? IF YES, PLEASE EXPLAIN WERE THE DIFFICULTIES WITH THE DEVICE THE REASON TO CONVERT THE SURGERY TO AN OPEN PROCEDURE? THE SURGEON DID NOT SPECIFY. HE SAID THAT THEY HAD TO CONVERT TO AN OPEN PROCEDURE BECAUSE IT WAS A DIFFICULT CASE AND THERE WAS BLEEDING THAT THEY COULDN T STOP. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. (B)(4). DATE SENT: 4/6/2022. D4 BATCH #: V70122. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE INSTRUMENT WAS RECEIVED WITH THE BLACK COATING OF THE BLADE DAMAGED. THE DEVICE WAS TESTED ON A GEN11. THE DEVICE DID ACTIVATE DURING FUNCTIONAL TESTING. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. OCCASIONALLY, DAMAGED TO THE BLADE COATING OCCURS WHEN THE BLADE IS EXPOSED TO METAL CONTACT AND/OR HIGH HEAT / PROLONGED ACTIVATION'S WITHOUT TISSUE PRESENT IN THE DISTAL SECTION OF THE JAWS AND THE JAWS CLOSED. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS, IN TURN, CAN RESULT IN FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS, ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED. (B)(4). DATE SENT: 4/19/2022. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE INSTRUMENT WAS RECEIVED WITH THE BLACK COATING OF THE BLADE DAMAGED. THE DEVICE WAS CONNECTED TO A GEN11. THE DEVICE WAS FUNCTIONAL AND WORKED AS INTENDED. THE DEVICE WAS TESTED WITH THE TEST MEDIA AND PERFORMED AS EXPECTED. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. OCCASIONALLY, DAMAGED TO THE BLADE COATING OCCURS WHEN THE BLADE IS EXPOSED TO METAL CONTACT AND/OR HIGH HEAT / PROLONGED ACTIVATION'S WITHOUT TISSUE PRESENT IN THE DISTAL SECTION OF THE JAWS AND THE JAWS CLOSED. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS, IN TURN, CAN RESULT IN FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS, ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13874956,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220214,Injury,"IT WAS REPORTED THAT DURING A GASTRIC BYPASS THEY RECEIVED THE ERROR 'CLEAN INSTRUMENT' THREE TIMES THEN 'REPLACE INSTRUMENT.'  A NEW DEVICE WAS USED TO COMPLETE THE CASE. THE PATIENT RECEIVED  THERMAL DAMAGE ON THE BOWEL. THE ANASTOMOSIS WAS REDONE AND THE PATIENT IS DOING FINE. PC-(B)(4). DATE SENT: (B)(6) 2022. BATCH #: V7008H. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: WHAT IS THE SEVERITY OF THE BURN? (PLEASE SEE DEGREES OF BURNS BELOW AND CHOOSE ONE): THE BURN OPENED UP THE JEJUNUM. THE SURGEON HAD TO RE-DO THE ANASTOMOSIS BASED ON THE HOLE IN THE JEJUNUM. WHAT MEDICAL INTERVENTION WAS USED TO TREAT THE BURN? (SUCH AS SALVE OR STITCHES). THE PORTION OF THE JEJUNUM THAT WAS BURNED WAS CUT OUT AND SHE RE-PERFORMED THE ANASTOMOSIS. BESIDES THE BURN, DID THE PATIENT EXPERIENCE ANY ADVERSE CONSEQUENCE DUE TO THE ISSUE? NO PATIENT CONSEQUENCES. ARE THERE ANY ANTICIPATED LONG-TERM EFFECTS FROM THE BURN OR INJURY? NO, THE BURNED AREA WAS REMOVED FROM THE PATIENT. IT IS UNCERTAIN IF THE THERMAL DAMAGE WAS CAUSED BY THE HARMONIC OR THE BOVIE. THE THERMAL DAMAGE WAS NOTICED AFTER THE ANASTOMOSIS WAS COMPLETE...AFTER WE HAD ALREADY REPLACED THE INSTRUMENT. HEAT MANAGEMENT TECHNIQUES - THIS SURGEON USED ULTRASONIC ENERGY THE SAME EXACT WAY SHE HAS FOR THOUSANDS OF BARIATRIC PROCEDURES. INTENTIONAL CONTACT - YES. INTENTIONAL CONTACT WAS MADE TO CREATE THE ENTEROTOMY FOR THE JJ AGAIN, I AM NOT CERTAIN IF THE BURN CAME FROM THE HARMONIC OR THE BOVIE. THE SURGEON NOTICED IT AFTER THE ANASTOMOSIS WAS COMPLETE. I DO NOT HAVE ACCESS TO ANY PHOTOS FROM THE PROCEDURE. INVESTIGATION SUMMARY THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE BLADE SCRATCHED AND CRACKED. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13892345,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V70194,,,20220224,Malfunction,"(B)(4). BATCH #: UNKNOWN. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT NUMBER, AND NO NON-CONFORMANCE WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT DURING THE VATS LOBECTOMY PROCEDURE, THE HAR1136 INSTRUMENT BECAME UNRESPONSIVE AND COULD NOT ACTIVATE. THE OPERATOR GAVE IT TO A SCRUB NURSE TO CHECK IT OUT. SCRUB NURSE SAID THAT THE MESSAGE DISPLAYED ON GEN11 WAS ""EITHER REMOVE INSTRUMENT FROM PATIENT OR REPLACE INSTRUMENT."" AFTER THE SCRUB NURSE TRIED TO CLEAN THE JAWS OF THE HARMONIC INSTRUMENT IN ORDER TO GET IT BACK TO WORK, THE PART OF AN ACTIVE BLADE SIMPLY BROKE OFF. CLEANING OF THE BLADE WHEN IT BROKE OFF WAS GENTLE AS STATED. THIS EVENT HAPPENED DURING FINAL STAGES OF THE PROCEDURE. THE PROCEDURE WAS DELAYED 4 MINUTES. THE OR TEAM OPENED AND FINISHED THE PROCEDURE WITH A NEW HAR1136. THE PROCEDURE WAS SUCCESSFULLY COMPLETED. THERE WERE NO PATIENT CONSEQUENCES. (B)(4), DATE SENT: 4/11/2022, D4 BATCH #: V70194. INVESTIGATION SUMMARY THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13922397,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V7014T,,,20220118,Malfunction,"(B)(4). BATCH #: V7014T. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: DID THE EXTENDED SURGERY TIME DUE TO THE ISSUE WITH THE DEVICE CAUSED ANY PATIENT CONSEQUENCE OR CHANGED THE PLAN OF CARE FOR THE PATIENT? NO CONSEQUENCES DUE TO THE DELAY. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. THIS BLADE TIP PORTION MAY HAVE BROKEN OFF OF THE DEVICE DURING TRANSPORT TO OUR ANALYSIS SITE. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE OF THE DEVICE STOP ACTIVATING AND DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCE'S WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT DURING AN UNKNOWN PROCEDURE THE ALERT REQUESTED TO STOP THE DEVICE, TO CLEAN THE BLADE. THE DEVICE WAS SHOWED AN ERROR AND REQUESTED TO CHANGE THE BLADE. THE DEVICE WAS REPLACED. THE SURGERY WAS DELAYED A FEW MINUTES."
HAR1136,13953390,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220309,Malfunction,"(B)(4). BATCH #: UNKNOWN. ATTEMPTS ARE BEING MADE TO OBTAIN THE FOLLOWING INFORMATION. TO DATE, NO RESPONSE HAS BEEN PROVIDED. IF FURTHER DETAILS ARE RECEIVED AT A LATER DATE, A SUPPLEMENTAL MEDWATCH WILL BE SENT: DID THE ACTIVE TITANIUM BLADE BREAK OFF? DID THE WHITE TISSUE PAD BREAK OFF? IS THE WHITE TISSUE PAD COMPLETELY MISSING FROM THE CLAMP ARM OF THE DEVICE? DID OTHER PIECE OF THE DEVICE BREAK OFF? IF SO, WHAT PIECE? HOW WAS THE PIECE RETRIEVED? ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. IT WAS REPORTED THAT DURING AN UNKNOWN PROCEDURE THAT A PORTION OF THE HARMONIC BROKE OFF INSIDE THE PATIENT. FRAGMENT WAS ABLE TO BE REMOVED. ANOTHER LIKE DEVICE WAS USED TO COMPLETE THE PROCEDURE. THERE WERE NO ADVERSE CONSEQUENCES FOR THE PATIENT."
HAR1136,13953596,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",V70099,,,20220101,Malfunction,"(B)(4). BATCH #: V70099. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. THIS BLADE TIP PORTION MAY HAVE BROKEN OFF OF THE DEVICE DURING TRANSPORT TO OUR ANALYSIS SITE. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE OF THE DEVICE STOP ACTIVATING AND DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE LOT/BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. IT WAS REPORTED THAT DURING A LAPAROSCOPIC LOW ANTERIOR RESECTION PROCEDURE, THE DEVICE, WHEN INITIALLY PLUGGED, HAD AN ERROR MESSAGE: INSTRUMENT ASKED TO TEST, CLEAN BLADE AND THEN REPLACE INSTRUMENT. THE DEVICE WAS NEVER USED IN THE PATIENT AND WAS DISCARDED AND SAVED TO SEND BACK FOR ANALYSIS. ANOTHER DEVICE OF SAME PRODUCT CODE WAS OPENED AND UTILIZED TO COMPLETE THE SURGERY. NO ADVERSE EVENTS REPORTED AND THERE WAS NO PATIENT HARM. THE PROCEDURE WAS SUCCESSFULLY COMPLETED."
HAR1136,13954725,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220309,Malfunction,"IT WAS REPORTED THAT, DURING A LAPAROSCOPIC TOTAL HYSTERECTOMY, THE BLADE BROKE. NO PIECE FELL INTO THE PATIENT. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). BATCH #: UNKNOWN. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: THE BROKEN PIECE HAS BEEN RETRIEVED BY FORCEPS UNDER THE LAPAROSCOPIC PROCEDURE. THE BROKEN PIECE WILL BE RETURNING WITH THE DEVICE. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. (B)(4). DATE SENT: 4/20/2022. D4 BATCH #: V70195. THIS IS AN ANALYSIS FOR AN IMAGE SUBMITTED TO ETHICON ENDO SURGERY FOR EVALUATION. IMAGE (IMG_7296): THE IMAGE PROVIDED BY THE CUSTOMER SHOWS AN HAR1136 INSTRUMENT. A CLOSER LOOK AT THE CLAMP ARM INTERFACE SHOWS THE BLADE TIP BROKEN OFF. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO INFORMATION SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND IT WAS RETURNED WITH THE DEVICE. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE FOR THE DEVICE TO STOP ACTIVATING AND THE GEN11 TO DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13967134,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220309,Malfunction,"IT WAS REPORTED THAT, DURING A LAPAROSCOPIC SIGMOIDECTOMY, AN UNKNOWN ERROR OCCURRED AND BECAME NOT TO FUNCTION DURING USE. THE BLADE BROKE. NO PIECES FELL INTO THE PATIENT. ANOTHER DEVICE WAS USED TO COMPLETE THE CASE. THERE WERE NO ADVERSE CONSEQUENCES TO THE PATIENT. NO FURTHER INFORMATION IS AVAILABLE. (B)(4). BATCH #: UNKNOWN. ATTEMPTS HAVE BEEN MADE TO RETRIEVE THE DEVICE. TO DATE THE DEVICE HAS NOT BEEN RETURNED. IF THE DEVICE OR FURTHER DETAILS ARE RECEIVED AT A LATER DATE A SUPPLEMENTAL MEDWATCH WILL BE SENT. THE LOT/BATCH WAS NOT PROVIDED; THEREFORE, THE MANUFACTURING RECORDS EVALUATION COULD NOT BE PERFORMED. (B)(4). DATE SENT: 4/25/2022 D4 BATCH #: V7018Y. INVESTIGATION SUMMARY THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE BLADE SCRATCHED AND CRACKED. IN ADDITION, THE BLADE TIP WAS NOT BROKEN OFF AS REPORTED. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED."
HAR1136,13978440,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220201,Injury,"IT WAS REPORTED THAT THREE TO FOUR WEEKS POST-OP OF A GASTRIC BYPASS PROCEDURE THAT THE PATIENT RETURNED WITH A POST-OP LEAK. A DRAIN WAS INSERTED BUT NO OTHER TREATMENT WAS COMMUNICATED TO THE REP. PATIENT STATUS IS CURRENTLY FINE. (B)(4). BATCH #: UNKNOWN. ATTEMPTS ARE BEING MADE TO OBTAIN THE FOLLOWING INFORMATION. TO DATE, NO RESPONSE HAS BEEN PROVIDED. IF FURTHER DETAILS ARE RECEIVED AT A LATER DATE, A SUPPLEMENTAL MEDWATCH WILL BE SENT: IS THERE ALLEGED DEFICIENCY WITH ECH60R, ENDOCUTTER, AND HARMONIC DEVICES THAT MAY HAVE CAUSED OR CONTRIBUTED TO THE POST-OP LEAKS? PLEASE PROVIDE DETAIL WITH POTENTIAL CORRELATION. COULD YOU PLEASE PROVIDE A TIMELINE OF EVENTS? WHAT IS THE CURRENT PATIENT STATUS? WHERE WAS THE HARMONIC 1100 USED? WAS IT IN THE SAME AREA AS THE POST-OP LEAK? AN ANALYSIS OF THE PRODUCT COULD NOT BE PERFORMED SINCE A PHYSICAL SAMPLE WAS NOT RECEIVED FOR EVALUATION. AN EVALUATION OF THE MANUFACTURING RECORD COULD NOT BE PERFORMED AS THE REQUIRED PRODUCT IDENTIFICATION NUMBER WAS NOT PROVIDED TO COMPLETE THE EVALUATION. AS PART OF OUR COMPANY QUALITY SYSTEM PROCESS, ALL DEVICES ARE MANUFACTURED, INSPECTED, AND DISTRIBUTED TO APPROVED SPECIFICATIONS. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. (B)(4). DATE SENT: 4/22/2022. WHERE WAS THE HARMONIC 1100 USED? USED TO CREATE THE JEJUNECTOMY USED TO CREATE GASTROJEJUNOSTOMY, USED TO MOBILIZE THE JJ TO GET TO THE SPOT IT NEEDS TO CREATE THE ANASTOMOSIS. WAS IT IN THE SAME AREA AS THE POST-OP LEAK? IT WAS SO FAR GONE THEY COULD NOT IDENTIFY WHERE THE POST OP LEAK STEMMED FROM. THEY JUST GOT IN THERE AND TREATED THE LEAK."
HAR1136,13978497,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220117,Malfunction,"IT WAS REPORTED THAT DURING A LAPAROSCOPIC SIGMOID RESECTION THE DEVICE YIELDED CONSECUTIVE MESSAGES 'CLEAN BLADE', 'TEST', AND 'REPLACE INSTRUMENT.' A NEW DEVICE WAS USED TO COMPLETE THE CASE WITH NO PATIENT CONSEQUENCES. (B)(4). BATCH #: V7009N. INVESTIGATION SUMMARY: THE PRODUCT WAS RETURNED TO ETHICON ENDO SURGERY FOR EVALUATION. VISUAL INSPECTION AND FUNCTIONAL TESTING WERE CONDUCTED ON THE RETURNED DEVICE. THE DEVICE WAS RETURNED WITH THE DISTAL TIP OF THE BLADE BROKEN OFF AND NOT RETURNED. THE REMAINING BLADE PORTION WAS SCRATCHED, AND WITH EVIDENCE OF CONTACT WITH METAL IN OR OUT OF THE OPERATIVE FIELD. THIS BLADE TIP PORTION MAY HAVE BROKEN OFF OF THE DEVICE DURING TRANSPORT TO OUR ANALYSIS SITE. DURING FUNCTIONAL TESTING ON GEN11, AN ALERT SCREEN WAS DISPLAYED. A PROBABLE CAUSE OF THE DEVICE STOP ACTIVATING AND DISPLAY AN ALERT SCREEN IS BLADE DAMAGE. THE DEVICE WAS DISASSEMBLED TO INSPECT THE INTERNAL COMPONENTS AND NO ANOMALIES WERE FOUND. PROBABLE CAUSES OF BLADE DAMAGE, INCLUDING BREAKAGE, ARE EXTERNAL CONTACT DURING PRE-OP OR GENERAL USE, BLADE CONTACT WITH OTHER DEVICES, STAPLES OR CLIPS DURING THE PROCEDURE. ONCE MINOR BLADE DAMAGE HAS OCCURRED, SUBSEQUENT ACTIVATIONS MAY INCREASE THE SEVERITY OF THE BLADE DAMAGE. THIS IN TURN CAN RESULT IN ACTIVATION ISSUES SUCH AS FAILING THE PRE-RUN TEST WITH THE GENERATOR AND DISPLAYING AN ALERT SCREEN. THESE ALERT SCREENS THAT CAN RESULT ARE SUCH AS ""REMOVE INSTRUMENT FROM PATIENT"" OR ¿BLADE ERROR DETECTED¿ OR ""RELAXED PRESSURE ON BLADE"" FOLLOWED BY A ¿REPLACE INSTRUMENT¿ SCREEN LATER IN THE PROCEDURE. CONTINUED USAGE OF THE DAMAGE BLADE CAN RESULT IN A BROKEN BLADE. AS PART OF ETHICON ENDO SURGERY QUALITY PROCESS ALL DEVICES ARE MANUFACTURED, INSPECTED, AND RELEASED TO APPROVED SPECIFICATIONS. A MANUFACTURING RECORD EVALUATION WAS PERFORMED FOR THE FINISHED DEVICE BATCH NUMBER, AND NO NON-CONFORMANCES WERE IDENTIFIED. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE."
HAR1136,13978614,"HARMONIC 1100 SHEARS, 36CM","ETHICON ENDO-SURGERY, LLC.",,,,20220201,Injury,"IT WAS REPORTED THAT THREE TO FOUR WEEKS POST-OP OF A GASTRIC BYPASS PROCEDURE THAT THE PATIENT RETURNED WITH A POST-OP LEAK. A DRAIN WAS INSERTED BUT NO OTHER TREATMENT WAS COMMUNICATED TO THE REP. PATIENT STATUS IS CURRENTLY FINE. (B)(4). BATCH #: UNKNOWN. ATTEMPTS ARE BEING MADE TO OBTAIN THE FOLLOWING INFORMATION. TO DATE, NO RESPONSE HAS BEEN PROVIDED. IF FURTHER DETAILS ARE RECEIVED AT A LATER DATE, A SUPPLEMENTAL MEDWATCH WILL BE SENT: IS THERE ALLEGED DEFICIENCY WITH ECH60R, ENDOCUTTER, AND HARMONIC DEVICES THAT MAY HAVE CAUSED OR CONTRIBUTED TO THE POST-OP LEAKS? PLEASE PROVIDE DETAIL WITH POTENTIAL CORRELATION. COULD YOU PLEASE PROVIDE A TIMELINE OF EVENTS? WHAT IS THE CURRENT PATIENT STATUS? WHERE WAS THE HARMONIC 1100 USED? WAS IT IN THE SAME AREA AS THE POST-OP LEAK? AN ANALYSIS OF THE PRODUCT COULD NOT BE PERFORMED SINCE A PHYSICAL SAMPLE WAS NOT RECEIVED FOR EVALUATION. AN EVALUATION OF THE MANUFACTURING RECORD COULD NOT BE PERFORMED AS THE REQUIRED PRODUCT IDENTIFICATION NUMBER WAS NOT PROVIDED TO COMPLETE THE EVALUATION. AS PART OF OUR COMPANY QUALITY SYSTEM PROCESS, ALL DEVICES ARE MANUFACTURED, INSPECTED, AND DISTRIBUTED TO APPROVED SPECIFICATIONS. IF INFORMATION IS OBTAINED THAT WAS NOT AVAILABLE FOR THE INITIAL REPORT, A FOLLOW-UP REPORT WILL BE FILED AS APPROPRIATE. (B)(4). DATE SENT: 4/22/2022. ADDITIONAL INFORMATION WAS REQUESTED AND THE FOLLOWING WAS OBTAINED: IS THERE ALLEGED DEFICIENCY WITH ECH60R, ENDOCUTTER, AND HARMONIC DEVICES THAT MAY HAVE CAUSED OR CONTRIBUTED TO THE POST-OP LEAKS? THE SURGEON HAS NO IDEA, THE ONLY THING THEY'VE DONE DIFFERENTLY IN THE LAST SEVEN MONTHS WAS ADDING THE ECH60R AND THE NEW HARMONIC HAR1136. HE'S ALSO GETTING A LOT OF ERROR CODES WITH THE HAR1136. COULD YOU PLEASE PROVIDE A TIMELINE OF EVENTS? TIMELINE IS UNKNOWN. WHAT IS THE CURRENT PATIENT STATUS? NOTHING NEW TO REPORT. WHERE WAS THE HARMONIC 1100 USED? IT WAS USED TO MOBILIZE THE JEJUNUM, USED TO CREATE THE OTOMYS IN THE JUNUMS, THEY STICK THE STAPLERS INTO THE OTOMYS AND FIRE AND SEW IT UP. THEY DO THAT AGAIN WITH THE GASTROSTOMY. THEY CREATE THE OTOMYS IN THE STOMACH POUCH. WAS IT IN THE SAME AREA AS THE POST-OP LEAK? UNKNOWN."
